# Pedido de climatización – Ampliación Centro 3ª edad El Paso

Nov 11, 2026 · @Alberto de Paz Bethencourt

## Resumen

La climatización se resuelve con 6 equipos multisplit 2x1 (6 unidades exteriores y 12 interiores) en lugar de los kits VRF del proyecto. Las potencias de abajo son un predimensionado por ratios: el proyecto no trae cálculo de cargas, orientaciones ni planos de arquitectura.

- **A pedir (modelos unificados):** 6 exteriores 2x1 de 6,8 kW y 12 split de pared de 3,5 kW, todos iguales, y 12 mandos de pared por cable. Potencia total en frío: unos 41 kW.
- **Reparto:** un 2x1 por cada pareja de dormitorios (4) y uno por pasillo con 2 unidades (2), igual que las 6 zonas del presupuesto.
- **Contradicción del proyecto:** la memoria (apdo. 4.5) dice que la climatización "no es de aplicación" y el certificado energético usa sistemas ficticios. El cambio de solución debería quedar aprobado por la dirección facultativa.

Fuentes: presupuesto (partida 6.2.2 y mediciones cap. 6), memoria (apdos. 3.5.2, 4.5, 4.9, DB HR), pliego (unidad IBW380) y certificado CEX. Los planos disponibles son solo los de Seguridad y Salud.

## Dimensionado: 6 multisplit 2x1

Superficies sacadas de las mediciones del presupuesto (partida 5.2). Ratios de carga en frío: 110 W/m² en dormitorios de planta segunda, 125 W/m² en planta tercera por estar bajo cubierta, y 80 a 95 W/m² en pasillos.

| Equipo | Planta | Estancia | Superficie (m²) | Carga estimada (kW) | Split de pared (kW) | Exterior 2x1 (kW) |
| --- | --- | --- | --- | --- | --- | --- |
| 2x1-1 | Segunda | Dormitorio 01 | 26,73 | 2,9 | 3,5 | 6,8 |
| 2x1-1 | Segunda | Dormitorio 02 | 19,21 | 2,1 | 3,5 | (misma) |
| 2x1-2 | Segunda | Dormitorio 03 | 19,25 | 2,1 | 3,5 | 6,8 |
| 2x1-2 | Segunda | Dormitorio 04 | 26,82 | 3,0 | 3,5 | (misma) |
| 2x1-3 | Segunda | Pasillo (2 unidades) | 32,98 | 2,6 | 2 × 3,5 | 6,8 |
| 2x1-4 | Tercera | Dormitorio 05 | 26,60 | 3,3 | 3,5 | 6,8 |
| 2x1-4 | Tercera | Dormitorio 06 | 22,63 | 2,8 | 3,5 | (misma) |
| 2x1-5 | Tercera | Dormitorio 07 | 22,54 | 2,8 | 3,5 | 6,8 |
| 2x1-5 | Tercera | Dormitorio 08 | 26,69 | 3,3 | 3,5 | (misma) |
| 2x1-6 | Tercera | Pasillo (2 unidades) | 25,69 | 2,4 | 2 × 3,5 | 6,8 |

**Resumen para el pedido:**

| Equipo | Potencia nominal frío (kW) | Cantidad |
| --- | --- | --- |
| Unidad exterior multisplit 2x1, bomba de calor, R32 | 6,8 | 6 |
| Unidad interior split de pared | 3,5 | 12 |
| Mando de pared por cable, uno por unidad interior (con su interfaz o adaptador si la marca lo exige) | — | 12 |

Se unifica todo en un solo modelo de exterior y uno de interior: un único pedido, repuestos intercambiables y mismo mantenimiento. El 3,5 kW cubre el dormitorio más cargado (3,3 kW) y en los demás el inverter modula a la baja. Los dos equipos de pasillo quedan sobredimensionados (unos 2,5 kW de carga frente a 7 kW instalados), lo que cuesta algo más pero no da problemas. Todas las unidades interiores son split de pared, confirmado por Alberto el 11/11/2026. Hay que comprobar que la marca elegida admite 3,5 + 3,5 kW en su exterior 2x1 de 6,8 kW (la mayoría sí).

## Solución original del proyecto (sustituida)

Esto es lo que preveía el proyecto (partida 6.2.2, código IBW380). Con los 6 multisplit 2x1 estas líneas ya no se piden, pero sirven de referencia de precio y de zonas.

| Línea | Referencia | Descripción | Cant. | Precio proyecto (€/ud, material) |
| --- | --- | --- | --- | --- |
| 1 | EEV KIT6-71-E-C (MHI) | Kit de conexión de climatizadora (UTA) de expansión directa a unidad exterior sistema KXZ, potencia frigorífica 2,2 a 7,1 kW (35 °C BS ext. / 19 °C BH int.). Con ajuste de capacidad en placa, sondas de batería, salidas free-cooling, marcha/paro ventilador y humidificador, señal de avería y entradas de arranque/parada | 6 | 3.224,07 |
| 2 | Eco Touch RC-EX3A (MHI) | Mando por cable con pantalla táctil LCD para control del kit | 6 | 238,12 |

Precio de la partida montada: 3.575,15 €/ud, total 21.450,90 € PEM (base enero 2026).

**Ubicación de los 6 kits (mediciones del presupuesto):**

| Planta | Zona servida | Kits |
| --- | --- | --- |
| Segunda | Habitación 01 (probablemente con la 02) | 1 |
| Segunda | Habitación 03 (probablemente con la 04) | 1 |
| Segunda | Pasillo | 1 |
| Tercera | Habitación 05 (probablemente con la 06) | 1 |
| Tercera | Habitación 07 (probablemente con la 08) | 1 |
| Tercera | Pasillo | 1 |

Las mediciones listan las habitaciones 02, 04, 06 y 08 sin unidad, por eso supongo que cada equipo sirve a dos habitaciones. Hay que confirmarlo con la dirección facultativa.

## Material complementario a pedir con los 2x1

Nada de esto está en el presupuesto. Las cantidades salen del reparto de arriba y las longitudes hay que medirlas en obra.

| Concepto | Cantidad | Nota |
| --- | --- | --- |
| Línea frigorífica de cobre aislado (líquido y gas) | 12 líneas | Las exteriores irían en cubierta; longitud según trazado |
| Bancadas antivibratorias para exteriores en cubierta | 6 | Cubierta invertida con grava: apoyar sin perforar la impermeabilización |
| Desagües de condensados | 12 | Bomba de condensados donde no haya pendiente a la red |
| Circuitos eléctricos | 6 (uno por exterior) | El cuadro solo prevé 1 circuito de aire acondicionado (partida 6.3.10) |
| Refrigerante adicional R32 | Según longitudes |  |
| Mandos | 12 | Ya incluidos en el pedido principal: 12 mandos de pared por cable. Pedir que permitan bloqueo de teclas y limitar consignas, por ser residencia de mayores |

Con unos 41 kW en total (entre 5 y 70 kW), el RITE exige una memoria técnica firmada por un instalador habilitado. Los split no aportan aire exterior, así que la ventilación (calidad de aire IDA2) se resuelve aparte.

## Requisitos técnicos a exigir al proveedor

Incluir estos puntos en la petición de oferta, sacados de la memoria y el pliego:

- Cada combinación de exterior e interiores debe aparecer en la tabla de compatibilidad del fabricante.
- Ruido (DB HR de la memoria): equipos en dormitorios y estancias, potencia acústica < 30 dBA (ningún split lo cumple en potencia acústica; pedir la presión sonora a velocidad mínima y confirmar el criterio con la DF); en servicios, < 50 dBA; equipos en cubierta sin superar los objetivos de calidad acústica en recintos habitables.
- Etiqueta energética y SEER/SCOP de cada equipo, refrigerante R32.
- Zona climática A2 (El Paso, La Palma); consignas de cálculo del CEX: 20 a 25 °C.
- Normativa: RITE (RD 1027/2007 y modificaciones) y Reglamento de instalaciones frigoríficas (RD 138/2011).
- Entrega en obra en El Paso (La Palma): pedir plazo y coste de transporte interinsular, y garantía y servicio técnico en la isla.
- Documentación: fichas técnicas, declaraciones CE, manuales y certificado de puesta en marcha.

## Preguntas pendientes antes de cursar el pedido

- [ ] ¿Unidades interiores: split de pared (confirmado).
- [ ] ¿Los pasillos llevan 2 unidades cada uno, como he supuesto?
- [ ] ¿Marca preferida (Mitsubishi u otra) y a qué proveedores se pide oferta?
- [ ] ¿Fecha límite de entrega en obra?
- [ ] ¿La dirección facultativa aprueba el cambio a multisplit y la ampliación del cuadro eléctrico?
