# Presupuesto revisado – Instalación eléctrica y PCI – Polideportivo Los Galguitos

Nov 4, 2026

El presupuesto revisado asciende a **34.499,51 €** de ejecución material, frente a los 29.272,01 € de la oferta anterior (+5.227,50 €), por mediciones corregidas y partidas nuevas necesarias según los planos del proyecto.

## Datos generales

| Concepto | Dato |
| --- | --- |
| Emisor | Instapalma Obras y Servicios, S.L. – B76668300 – San Antonio 221 A, Oficina A – 38711 Breña Baja – 690 875 940 – alberto@adpb.es |
| Cliente | APIMET Construcciones Autoportantes, S.L. |
| Obra | Cubrición del polideportivo de Los Galguitos – Calle Llano Palma 20, San Andrés y Sauces |
| Proyecto de referencia | Presupuesto y mediciones, junio 2024 (capítulos 10 y 12) |
| Alcance | Instalación eléctrica (cap. 10) e instalación de protección contra incendios (cap. 12) |

Se mantienen la numeración y las descripciones del proyecto. Las mediciones modificadas indican el valor de proyecto y el revisado. Las partidas nuevas se numeran a continuación de cada capítulo y se marcan como **NUEVA**.

## Capítulo 10 – Instalación eléctrica: partidas de proyecto

Las partidas de proyecto suman **16.350,32 €**. La única medición corregida es la 10.4, y la 10.5 se sustituye por la nueva 10.14 por sección insuficiente.

| Nº | Ud | Descripción | Medición | Precio (€) | Importe (€) | Observaciones |
| --- | --- | --- | --- | --- | --- | --- |
| 10.1 | m | Derivación individual 3(1x10) mm² H07Z1-K (AS) bajo tubo flexible corrugado D 32 mm, incluso rozas y ayudas. Instalada s/REBT-02 | 5,00 | 15,00 | 75,00 | Si el suministro es trifásico, ver opcional O.1 (5x10 mm²). |
| 10.2 | ud | Ampliación de cuadro general de protección, sustitución de IGA 4x40 A, circuitos según unifilar y pequeño material. Instalado y conexionado | 1,00 | 380,00 | 380,00 | No incluye envolvente (ver O.4) ni contactores y maniobra de encendido (ver O.2). |
| 10.3 | m | Línea de distribución 2,5 mm² monofásica (F+N+T) H07Z1-K (AS) bajo tubo rígido D 20 mm, instalación vista | 10,00 | 7,50 | 75,00 | Alimentación a central de detección. Longitud a confirmar según la ubicación del cuadro existente. |
| 10.4 | m | Línea de distribución 6 mm² monofásica (F+N+T) RZ1-K (AS) 0,6/1 kV bajo tubo rígido D 25 mm en superficie, circuitos de alumbrado | **360,50** | 10,00 | **3.605,00** | **MODIFICADA.** El proyecto mide 216,00 m. Revisado: recorrido de 7 filas de proyectores (7 × 36,50 = 255,50 m) + enlaces entre filas (4 × 9,00 = 36,00 m) + acometidas de 3 circuitos con subida a 8 m (3 × 23,00 = 69,00 m). |
| 10.5 | m | Línea de distribución 2,5 mm² trifásica (3F+N+T) H07Z1-K (AS) bajo tubo rígido D 20 mm | **0,00** | 8,00 | **0,00** | **MODIFICADA.** Sección insuficiente para el grupo de presión (15 CV + jockey 2 CV, unos 24 A). Se sustituye por la 10.14. |
| 10.6 | ud | Punto de luz sencillo con caja, mecanismo y placa Gewiss Dahlia o equivalente | 4,00 | 25,00 | 100,00 | Válido para 3 circuitos de alumbrado. |
| 10.7 | m | Conducción de puesta a tierra enterrada con cobre desnudo de 35 mm², incluso excavación y relleno | 150,00 | 15,00 | 2.250,00 | Coincide con el perímetro (unos 146 m). |
| 10.8 | ud | Arqueta de puesta a tierra 245x245 mm con tapa, pica de 1,5 m, seccionador y soldadura aluminotérmica | 1,00 | 65,00 | 65,00 | La segunda pica del plano va en la 10.13. |
| 10.9 | ud | Proyector LED de suspensión EQOS1 de Arcluce o equivalente, 150 W, IP66, IK08, 18.100 lm, 4000 K | 42,00 | 175,76 | 7.381,92 |  |
| 10.10 | ud | Bloque autónomo de emergencia ATRIA N22 A o equivalente, IP65, 1.000 lm, 1 h, con p.p. de línea 1,5 mm² | 7,00 | 219,45 | 1.536,15 |  |
| 10.11 | ud | Bloque autónomo de emergencia ATRIA 3N28 o equivalente, IP65, 1.600 lm, 1 h, con p.p. de línea 1,5 mm² | 2,00 | 239,45 | 478,90 | Se corrige la descripción: el proyecto la nombra como N22. |
| 10.12 | ud | Bloque autónomo de emergencia NOVA LDN2 o equivalente, IP65, 100 lm, 1 h, con p.p. de línea 1,5 mm² | 3,00 | 134,45 | 403,35 |  |
|  |  | **Subtotal partidas de proyecto** |  |  | **16.350,32** |  |

## Capítulo 10 – Partidas nuevas propuestas

Las partidas nuevas suman **1.197,50 €**, con lo que el **total del capítulo 10 es de 17.547,82 €**. Todas son necesarias para que la instalación cumpla y funcione, y no figuran en las mediciones del proyecto.

| Nº | Ud | Descripción | Medición | Precio (€) | Importe (€) | Observaciones |
| --- | --- | --- | --- | --- | --- | --- |
| **10.13** | ud | Pica de puesta a tierra de acero cobrizado de 2 m, hincada y unida a la conducción enterrada mediante soldadura aluminotérmica | 1,00 | 45,00 | 45,00 | **NUEVA.** El plano de cimentación dibuja 2 picas y la medición solo incluye 1. |
| **10.14** | m | Línea trifásica 5G6 mm² RZ1-K (AS) 0,6/1 kV bajo tubo rígido D 32 mm en superficie, desde el cuadro general hasta el cuadro del grupo de presión contra incendios | 10,00 | 14,50 | 145,00 | **NUEVA.** Sustituye a la 10.5: el grupo consume unos 24 A y el 2,5 mm² admite unos 18 A. |
| **10.15** | ud | Interruptor automático magnetotérmico 4P 32 A curva D para la salida al grupo de presión, instalado en el cuadro ampliado | 1,00 | 85,00 | 85,00 | **NUEVA.** El unifilar prevé 4P 16 A, que es insuficiente para el arranque y el consumo del grupo. |
| **10.16** | m | Línea trifásica 5G2,5 mm² RZ1-K (AS) 0,6/1 kV bajo tubo rígido D 20 mm en superficie, alimentación a 3 extractores HCFT/4 630/H en fachada posterior | 75,00 | 9,50 | 712,50 | **NUEVA.** El proyecto no prevé alimentación para los extractores del capítulo 11. Recorrido longitudinal (43,00 m) + subida (8,00 m) + tramo entre extractores (24,00 m). |
| **10.17** | ud | Salida en cuadro para extractores: magnetotérmico 4P 16 A, diferencial 4P 25 A/30 mA e interruptor de mando, instalada y conexionada | 1,00 | 210,00 | 210,00 | **NUEVA.** Complementa la 10.16. |
|  |  | **Subtotal partidas nuevas** |  |  | **1.197,50** |  |
|  |  | **TOTAL CAPÍTULO 10 INSTALACIÓN ELÉCTRICA** |  |  | **17.547,82** |  |

## Capítulo 12 – Instalación PCI: partidas de proyecto

Las partidas de proyecto suman **14.286,69 €**. No cambia ninguna medición. Las observaciones aclaran qué incluye cada partida y qué variantes se ofertan.

| Nº | Ud | Descripción | Medición | Precio (€) | Importe (€) | Observaciones |
| --- | --- | --- | --- | --- | --- | --- |
| 12.1 | ud | Detector óptico de humos convencional, Grupo AGUILERA o equivalente, con base intercambiable y salida para indicador de acción | 5,00 | 28,00 | 140,00 | Cubren solo la zona de gradas. El volumen de pista se protege con la 12.11. El cableado va en la 12.12. |
| 12.2 | ud | Sirena convencional óptico-acústica para interior/exterior IS2020RE de INIM o equivalente | 2,00 | 65,00 | 130,00 | El cableado va en la 12.12. |
| 12.3 | ud | Extintor portátil de polvo polivalente ABC de 6 kg con soporte, totalmente instalado | 6,00 | 35,00 | 210,00 |  |
| 12.4 | ud | Boca de incendio equipada BIE 25 mm con manguera semirrígida de 20 m, armario metálico y puerta de vidrio | 3,00 | 300,00 | 900,00 |  |
| 12.5 | m | Tubería de D 2" (50 mm) para red contra incendios, incluso p.p. de pequeño material y piezas especiales | 84,00 | 40,00 | 3.360,00 | **VARIANTE.** Se oferta en acero galvanizado pintado en rojo según norma UNE, en lugar de acero inoxidable. Requiere aceptación de la DF. |
| 12.6 | m | Tubería de D 1 1/2" (40 mm) para red contra incendios, incluso p.p. de pequeño material y piezas especiales | 19,00 | 35,00 | 665,00 | **VARIANTE.** Mismo criterio que la 12.5. |
| 12.7 | ud | Grupo de presión contra incendios: bomba principal de 15 CV, 12 m³/h, 60 m.c.a., jockey de 2 CV, depósito de 100 l y cuadro eléctrico, según UNE 23500 | 1,00 | 2.453,06 | 2.453,06 | Alimentación eléctrica en las 10.14 y 10.15. |
| 12.8 | ud | Depósito enterrado de poliéster de 12 m³ para reserva de agua contra incendios, con valvulería | 1,00 | 6.040,80 | 6.040,80 | El precio de proyecto (2.378,80 €) no cubre el coste real del depósito. No incluye excavación, base ni relleno. |
| 12.9 | ud | Placa de señalización de evacuación y medios de extinción en aluminio luminiscente 297x210 mm | 11,00 | 12,73 | 140,03 |  |
| 12.10 | ud | Central convencional de detección de incendios de 2 zonas, Grupo AGUILERA o equivalente, con batería | 1,00 | 247,80 | 247,80 | Zona 1: gradas. Zona 2: barreras de pista. Los pulsadores van en la opcional O.3. |
|  |  | **Subtotal partidas de proyecto** |  |  | **14.286,69** |  |

## Capítulo 12 – Partidas nuevas propuestas

Las partidas nuevas suman **2.665,00 €**, con lo que el **total del capítulo 12 es de 16.951,69 €**. La detección con 5 detectores puntuales no cubre los 1.362 m² del recinto, y el DB SI 4 la exige en pública concurrencia de más de 1.000 m².

| Nº | Ud | Descripción | Medición | Precio (€) | Importe (€) | Observaciones |
| --- | --- | --- | --- | --- | --- | --- |
| **12.11** | ud | Detector lineal de humos por barrera óptica reflexiva convencional, alcance de 5 a 100 m, con reflector, soportes, instalado y probado | 2,00 | 890,00 | 1.780,00 | **NUEVA.** A 8–11 m de altura, un puntual cubre unos 80 m² y harían falta unos 17. Dos barreras de unos 43 m cubren el ancho de 30 m de la pista. |
| **12.12** | m | Cable apantallado trenzado 2x1,5 mm² libre de halógenos (resistente al fuego en el circuito de sirenas), bajo tubo rígido D 20 mm en superficie | 180,00 | 4,50 | 810,00 | **NUEVA.** No estaba medido. Lazo de gradas (50,00 m) + barreras (2 × 30,00 = 60,00 m) + sirenas (2 × 35,00 = 70,00 m). |
| **12.13** | ud | Extintor de CO₂ de 5 kg, eficacia 89B, con soporte, junto al cuadro eléctrico y al cuadro del grupo de presión | 1,00 | 75,00 | 75,00 | **NUEVA.** Figura en la leyenda del plano de PCI y no está medido. |
|  |  | **Subtotal partidas nuevas** |  |  | **2.665,00** |  |
|  |  | **TOTAL CAPÍTULO 12 INSTALACIÓN PCI** |  |  | **16.951,69** |  |

## Resumen de presupuesto

El presupuesto de ejecución material revisado asciende a **34.499,51 €**, 5.227,50 € más que la oferta anterior. La diferencia procede de la línea de alumbrado (+1.445,00 €), de la detección y su cableado (+2.590,00 €) y de las alimentaciones al grupo de presión y a los extractores.

| Capítulo | Oferta anterior (€) | Revisado (€) | Diferencia (€) |
| --- | --- | --- | --- |
| 10 Instalación eléctrica | 14.985,32 | 17.547,82 | **+2.562,50** |
| 12 Instalación PCI | 14.286,69 | 16.951,69 | **+2.665,00** |
| **Total ejecución material** | **29.272,01** | **34.499,51** | **+5.227,50** |

Asciende el presupuesto de ejecución material a la expresada cantidad de TREINTA Y CUATRO MIL CUATROCIENTOS NOVENTA Y NUEVE EUROS CON CINCUENTA Y UN CÉNTIMOS. IGIC no incluido.

## Partidas opcionales (no incluidas en el total)

Estas partidas suman **675,00 €** y se ejecutarán solo si las confirma el cliente o la dirección facultativa.

| Nº | Ud | Descripción | Medición | Precio (€) | Importe (€) | Observaciones |
| --- | --- | --- | --- | --- | --- | --- |
| **O.1** | m | Suplemento por derivación individual trifásica 5(1x10) mm² en lugar de 3(1x10) mm² | 5,00 | 9,00 | 45,00 | **OPCIONAL.** Necesaria si el suministro es trifásico (IGA 4x40 A y grupo a 400 V). |
| **O.2** | ud | Maniobra de encendido del alumbrado de pista: 3 contactores 2P 25 A y selector con llave en cuadro | 1,00 | 290,00 | 290,00 | **OPCIONAL.** Recomendado en una instalación de uso público. |
| **O.3** | ud | Pulsador manual de alarma convencional rearmable, con p.p. de cableado, instalado junto a las salidas | 4,00 | 45,00 | 180,00 | **OPCIONAL.** No exigible por el DB SI 4 con 220 ocupantes, pero es habitual y suele pedirse en la inspección. |
| **O.4** | ud | Envolvente para la ampliación del cuadro, 36 módulos, IP40, con carril DIN y puerta | 1,00 | 160,00 | 160,00 | **OPCIONAL.** Solo si el cuadro existente no tiene espacio de reserva. |
|  |  | **Total opcionales** |  |  | **675,00** |  |

## Observaciones técnicas, exclusiones y condiciones

**Observaciones técnicas para la dirección facultativa**

- La sección y la protección de la línea al grupo de presión del proyecto (2,5 mm² y 4P 16 A) no admiten el consumo de la bomba de 15 CV más la jockey. Se proponen 6 mm² y 4P 32 A curva D (10.14 y 10.15).
- La derivación individual 3(1x10) es monofásica, mientras que el IGA de 4x40 A y el grupo de presión son trifásicos. Debe confirmarse el tipo de suministro y la potencia contratada.
- Los extractores del capítulo 11 no tienen alimentación eléctrica en el unifilar. Se incluye en las partidas 10.16 y 10.17.
- Las mediciones de las partidas 10.3 y 10.14 (10 m) dependen de la ubicación del cuadro general existente y deben comprobarse en obra.

**Exclusiones**

- Capítulo 11 Instalación de ventilación (extractores y rejillas), salvo su alimentación eléctrica.
- Protección pasiva R30 de la estructura metálica con pintura intumescente (partida D27AAA00101 del proyecto).
- Excavación, base resistente y relleno para el depósito enterrado de 12 m³.
- Envolvente del cuadro, maniobra de encendido y pulsadores, salvo aceptación de las partidas opcionales.
- Legalización, proyectos, boletines e inspecciones de OCA, salvo que se indique lo contrario.
- IGIC.

**Condiciones**

- Instalación vista en superficie, según lo indicado en el proyecto.
- Las tuberías de la red de incendios se ofertan en acero galvanizado como variante del proyecto, pendiente de aceptación por la dirección facultativa.
- Las mediciones se liquidarán según lo realmente ejecutado.
